<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />

  <title>EOP Example — Fire Alarm Response | Tom Jensen</title>
  <meta name="description" content="An example emergency procedure for the first minutes after a fire alarm in a data center. People first, then the source." />

  <script>document.documentElement.classList.add('js');</script>

  <link rel="stylesheet" href="../../style.css?v=11" />
  <link rel="icon" href="../../images/favicon.png" />

  <meta property="og:title" content="EOP Example — Fire Alarm Response | Tom Jensen" />
  <meta property="og:description" content="An example emergency procedure for the first minutes after a fire alarm in a data center. People first, then the source." />
  <meta property="og:image" content="https://tomjensen.no/images/og-image.png" />
  <meta property="og:url" content="https://tomjensen.no/operational/eop/fire-alarm-response.html" />
  <meta property="og:type" content="website" />
</head>

<body>

  <header class="site-header">
    <div class="container header-inner">
      <a href="../../index.html" class="site-name">TOM JENSEN</a>

      <button class="nav-toggle" type="button" aria-expanded="false" aria-controls="primary-nav">Menu</button>

      <nav class="primary-nav" id="primary-nav" aria-label="Primary">
        <a href="../../index.html#about">About</a>
        <a href="../../index.html#principles">Principles</a>
        <a href="../../index.html#expertise">Focus Areas</a>
        <a href="../../operational/" aria-current="page">Operational Library</a>
        <a href="../../index.html#experience">Experience</a>
        <a href="../../index.html#contact">Contact</a>
      </nav>
    </div>
  </header>

  <main>
    <section class="advisory-note-hero">
      <div class="container advisory-note-layout">
        <div class="advisory-note-main">
          <p class="eyebrow">Operational Library / EOP Example</p>

          <h1>Fire Alarm Response</h1>

          <p class="advisory-note-lead">
            An example emergency procedure for the first minutes after a fire
            alarm in a data center. People first, then the source.
          </p>
        </div>

        <aside class="advisory-note-card">
          <span class="note-label">Classification</span>
          <p>
            An example I wrote for this site. A real procedure must follow the
            site's fire plan, the fire system design and local fire rules.
          </p>
        </aside>
      </div>
    </section>

    <section class="advisory-note-content">
      <div class="container advisory-content-grid">
        <article class="advisory-article">

          <div class="metadata-table">
            <div><strong>Document ID:</strong> <span class="nowrap">EOP-FIR-004</span></div>
            <div><strong>Revision:</strong> 1.2</div>
            <div><strong>Status:</strong> Example</div>
            <div><strong>Activation:</strong> Fire alarm, pre-alarm or smoke report</div>
          </div>

          <h2>1. Purpose</h2>

          <p>
            What to do in the first minutes after a fire alarm: protect people,
            make sure the fire service is alerted, find the source, and keep
            control of the site.
          </p>

          <h2>2. Scope</h2>

          <p>
            Fire alarms, smoke and heat detection, aspirating smoke detection,
            suppression pre-alarms and discharges, and reports of smoke or a
            burning smell in technical rooms and support areas.
          </p>

          <p>
            It does not replace the site's evacuation plan, fire plan or
            suppression system procedures.
          </p>

          <h2>3. When to use it</h2>

          <ul>
            <li>Fire alarm or pre-alarm on the fire panel</li>
            <li>Smoke, heat or aspirating detector alarm</li>
            <li>Suppression pre-alarm or discharge</li>
            <li>Someone reports smoke, fire or a burning smell</li>
            <li>Repeated or unexplained detector faults in a critical area</li>
          </ul>

          <div class="principle-callout">
            <p>
              <strong>Rule:</strong> treat every alarm as real until you have
              checked it.
            </p>
          </div>

          <h2>4. Safety rules</h2>

          <ul>
            <li>Never enter a room in suppression pre-alarm or after a discharge. Wait until the fire service or an authorised person has cleared the room and it has been ventilated.</li>
            <li>Never go in alone. Check in pairs, with a radio or phone.</li>
            <li>Feel the door with the back of your hand before you open it. If it is hot, or you see smoke, do not open it. Leave and report.</li>
            <li>Do not silence, reset or isolate fire or suppression systems unless the site procedure allows it.</li>
            <li>Do not use water on live electrical equipment.</li>
            <li>Treat battery rooms as high risk. UPS batteries, especially lithium-ion, can re-ignite and give off toxic gas.</li>
          </ul>

          <h2>5. Staffing on site</h2>

          <p>
            Staffing differs between sites. Some have no one on site at night,
            some one person, some two or more. Two people at night is recommended
            for exactly this kind of situation, but it depends on cost and
            customer requirements. Whatever the staffing, personal safety comes
            first.
          </p>

          <ul>
            <li><strong>No one on site:</strong> the alarm goes to the alarm centre and the fire service. The on-call person is called out and meets the fire service. No one enters before the fire service has checked the area.</li>
            <li><strong>One person on site:</strong> do steps 1 to 3 first. Check only from outside the room: panel, BMS, cameras, the door. Do not go in. You lead until someone takes over. Call in the on-call person and meet the fire service.</li>
            <li><strong>Two or more on site:</strong> two people can check the area together, if the site plan allows it. If there are more, one stays at the panel, leads and meets the fire service.</li>
            <li><strong>Security on site:</strong> many sites have security staff around the clock. They often handle evacuation, the headcount, the gate for the fire service and keys. Agree in advance who does what.</li>
          </ul>

          <h2>6. First steps</h2>

          <div class="responsive-table">
            <table>
              <thead>
                <tr>
                  <th>Step</th>
                  <th>Action</th>
                  <th>Check</th>
                  <th>Owner</th>
                </tr>
              </thead>

              <tbody>

                <tr>
                  <td data-label="Step" data-role="lead">1</td>
                  <td data-label="Action" data-role="main">Read the fire panel: zone, detector, alarm or pre-alarm.</td>
                  <td data-label="Check">Location known.</td>
                  <td data-label="Owner">Operator on duty</td>
                </tr>

                <tr>
                  <td data-label="Step" data-role="lead">2</td>
                  <td data-label="Action" data-role="main">Start evacuation if the alarm or the site plan calls for it.</td>
                  <td data-label="Check">People leaving by the planned routes.</td>
                  <td data-label="Owner">Operator on duty / Security</td>
                </tr>

                <tr>
                  <td data-label="Step" data-role="lead">3</td>
                  <td data-label="Action" data-role="main">Make sure the fire service is alerted. Check that the alarm has reached the alarm centre. If it has not, or you are unsure, call 110.</td>
                  <td data-label="Check">Fire service alerted. Time logged.</td>
                  <td data-label="Owner">Operator on duty</td>
                </tr>

                <tr>
                  <td data-label="Step" data-role="lead">4</td>
                  <td data-label="Action" data-role="main">The incident lead named in the site's fire plan takes charge. If you are alone, you lead until someone takes over.</td>
                  <td data-label="Check">Everyone knows who is in charge.</td>
                  <td data-label="Owner">Incident lead from the fire plan</td>
                </tr>

                <tr>
                  <td data-label="Step" data-role="lead">5</td>
                  <td data-label="Action" data-role="main">Count people at the assembly point against the list of everyone on site: staff, contractors and visitors.</td>
                  <td data-label="Check">Everyone accounted for, or missing people reported to the incident lead at once.</td>
                  <td data-label="Owner">Security at night. In the daytime, a person the shift lead appoints.</td>
                </tr>

                <tr>
                  <td data-label="Step" data-role="lead">6</td>
                  <td data-label="Action" data-role="main">Check the area as section 5 describes for your staffing. Follow the safety rules.</td>
                  <td data-label="Check">Findings reported to the incident lead.</td>
                  <td data-label="Owner">Operator(s) on duty</td>
                </tr>

                <tr>
                  <td data-label="Step" data-role="lead">7</td>
                  <td data-label="Action" data-role="main">Meet the fire service at the arrival point. Tell them first whether everyone is out. Then give the zone, keys or access cards, and known hazards: suppression, batteries, high voltage.</td>
                  <td data-label="Check">Fire service briefed on arrival.</td>
                  <td data-label="Owner">Assigned person</td>
                </tr>

                <tr>
                  <td data-label="Step" data-role="lead">8</td>
                  <td data-label="Action" data-role="main">Check power, cooling and IT impact in BMS/DCIM. Make no changes unless the incident lead and the fire service agree.</td>
                  <td data-label="Check">Impact known and logged.</td>
                  <td data-label="Owner">Facility operations</td>
                </tr>

                <tr>
                  <td data-label="Step" data-role="lead">9</td>
                  <td data-label="Action" data-role="main">Start the incident log: times, alarms, decisions, who was told.</td>
                  <td data-label="Check">Log running.</td>
                  <td data-label="Owner">Assigned recorder</td>
                </tr>

                <tr>
                  <td data-label="Step" data-role="lead">10</td>
                  <td data-label="Action" data-role="main">Inform stakeholders as the communication plan says. Set the time for the next update.</td>
                  <td data-label="Check">Updates sent and logged.</td>
                  <td data-label="Owner">Incident lead</td>
                </tr>

              </tbody>
            </table>
          </div>

          <div class="principle-callout">
            <p>
              <strong>Headcount:</strong> The list of everyone on site must be
              ready before an alarm, not made during one. Keep it printed, or on a
              device that works without the building network, taken from access
              control and the visitor log. In large buildings an exact count is
              hard, so the list matters even more. If anyone is missing, tell the
              fire service at once.
            </p>
          </div>

          <div class="principle-callout">
            <p>
              <strong>Note:</strong> Some sites use a short check time before the
              alarm goes to the alarm centre, mainly for early warning detection
              such as aspirating smoke detection. It only works if there are
              enough people on site to check in time. Where the risk is high, it
              is often better to send the alarm straight away and accept some
              false call-outs. If false alarms happen often, find and fix the
              cause. If there is any sign of fire, call 110 at once.
            </p>
          </div>

          <h2>7. Escalate at once if</h2>

          <ul>
            <li>You find smoke, fire, heat or a burning smell</li>
            <li>Suppression is in pre-alarm or has discharged</li>
            <li>Several zones are in alarm</li>
            <li>There are signs of electrical overheating or arcing</li>
            <li>Anyone is missing or hurt</li>
            <li>The source cannot be checked safely</li>
            <li>Power or cooling is affected</li>
          </ul>

          <h2>8. Updates</h2>

          <p>
            One person leads. If possible, someone else handles communication.
          </p>

          <p>
            Keep updates short, factual and timed: Time — zone — status — what
            we know — impact — next update.
          </p>

          <h2>9. Back to normal</h2>

          <p>
            Only when the fire service, if it came, has handed the site back, and:
          </p>

          <ul>
            <li>the cause is found, or the alarm is confirmed false and explained</li>
            <li>the panel and detectors are back to normal; detectors exposed to smoke are cleaned or replaced</li>
            <li>after a discharge, the room is ventilated and cleared, and the suppression system is refilled and re-armed by the service company. Until then, keep detection working, put out extra portable extinguishers in addition to the fixed ones, and follow the site's rule for running without suppression.</li>
            <li>power and cooling are checked</li>
            <li>the incident report is written, with what we learned</li>
          </ul>

          <h2>10. Related procedures</h2>

          <ul>
            <li>Evacuation plan (site-specific)</li>
            <li>Fire plan and fire instructions (site-specific)</li>
            <li>Suppression system procedure (site-specific)</li>
            <li>Visitor and contractor registration (site-specific)</li>
            <li><a href="utility-power-loss.html">Utility Power Loss</a> (EOP)</li>
            <li><a href="cooling-failure.html">Cooling Failure</a> (EOP)</li>
          </ul>

        </article>

        <aside class="advisory-sidebar">

          <div class="sidebar-box">
            <h3>Example Asset References</h3>
            <ul>
              <li>FIRE-PANEL — Fire alarm panel</li>
              <li>FIRE-ZONE — Alarm zone</li>
              <li>ASD — Aspirating smoke detection</li>
              <li>BMS — Building management system</li>
            </ul>
          </div>

        </aside>
      </div>
    </section>
  </main>

  <div class="container page-back">
    <a class="footer-link" href="./"><span aria-hidden="true">←</span> Back to EOP examples</a>
  </div>

  <footer class="site-footer" id="contact">
    <div class="container footer-grid footer-grid--two">

      <div class="footer-col">
        <div class="section-label">Professional Contact</div>

        <ul class="contact-list">
          <li>
            <span class="contact-icon" aria-hidden="true">
              <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round">
                <path d="M4 4h16c1.1 0 2 .9 2 2v12c0 1.1-.9 2-2 2H4c-1.1 0-2-.9-2-2V6c0-1.1.9-2 2-2z"/>
                <polyline points="22,6 12,13 2,6"/>
              </svg>
            </span>
            <a href="mailto:tom@tomjensen.no">tom@tomjensen.no</a>
          </li>

          <li>
            <span class="contact-icon" aria-hidden="true">
              <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round">
                <path d="M16 8a6 6 0 016 6v7h-4v-7a2 2 0 00-4 0v7h-4v-7a6 6 0 016-6z"/>
                <rect x="2" y="9" width="4" height="12"/>
                <circle cx="4" cy="4" r="2"/>
              </svg>
            </span>
            <a href="https://www.linkedin.com/in/tom-jensen-8529a33" target="_blank" rel="noopener">
              linkedin.com/in/tom-jensen-8529a33
            </a>
          </li>

          <li class="contact-location">
            <span class="contact-icon" aria-hidden="true">
              <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round">
                <path d="M21 10c0 7-9 13-9 13s-9-6-9-13a9 9 0 0118 0z"/>
                <circle cx="12" cy="10" r="3"/>
              </svg>
            </span>
            <span>
              <strong>Based in Norway</strong>
            </span>
          </li>
        </ul>
      </div>

      <div class="footer-col">
        <div class="section-label">Selected creative work</div>
        <p>
          My writing and side projects live at VeylorCraft.
        </p>
        <a href="https://veylorcraft.com" target="_blank" rel="noopener" class="footer-link">
          Visit VeylorCraft.com <span aria-hidden="true">→</span>
        </a>
      </div>

    </div>

    <div class="footer-bottom">
      <div class="container footer-bottom-inner">
        <span>&copy; 2026 Tom Jensen</span>
        <a href="../../privacy.html">Privacy</a>
      </div>
    </div>
  </footer>

  <script>
    (function () {
      var btn = document.querySelector('.nav-toggle');
      var nav = document.getElementById('primary-nav');
      if (!btn || !nav) return;
      function setOpen(open) {
        btn.setAttribute('aria-expanded', String(open));
        nav.classList.toggle('is-open', open);
      }
      btn.addEventListener('click', function () {
        setOpen(btn.getAttribute('aria-expanded') !== 'true');
      });
      nav.addEventListener('click', function (e) {
        if (e.target.closest('a')) setOpen(false);
      });
      document.addEventListener('keydown', function (e) {
        if (e.key === 'Escape') setOpen(false);
      });
    })();
  </script>
</body>
</html>
