<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />

  <title>MOP Example: UPS Module Replacement | Tom Jensen</title>
  <meta name="description" content="An example method of procedure for replacing a power module in a modular UPS: load check, the right module, hold points and a careful return to normal." />

  <script>document.documentElement.classList.add('js');</script>

  <link rel="stylesheet" href="../../style.css?v=11" />
  <link rel="icon" href="../../images/favicon.png" />

  <meta property="og:title" content="MOP Example: UPS Module Replacement | Tom Jensen" />
  <meta property="og:description" content="How I would replace a power module in a modular UPS: what to check before the module comes out, what to watch while it’s out, and how to close the work with redundancy back." />
  <meta property="og:image" content="https://tomjensen.no/images/og-image.png" />
  <meta property="og:url" content="https://tomjensen.no/operational/mop/ups-module-replacement.html" />
  <meta property="og:type" content="website" />
</head>

<body>

  <header class="site-header">
    <div class="container header-inner">
      <a href="../../index.html" class="site-name">TOM JENSEN</a>

      <button class="nav-toggle" type="button" aria-expanded="false" aria-controls="primary-nav">Menu</button>

      <nav class="primary-nav" id="primary-nav" aria-label="Primary">
        <a href="../../index.html#about">About</a>
        <a href="../../index.html#principles">Principles</a>
        <a href="../../index.html#expertise">Focus Areas</a>
        <a href="../../operational/" aria-current="page">Operational Library</a>
        <a href="../../index.html#experience">Experience</a>
        <a href="../../index.html#contact">Contact</a>
      </nav>
    </div>
  </header>

  <main>
    <section class="advisory-note-hero">
      <div class="container advisory-note-layout">
        <div class="advisory-note-main">
          <p class="eyebrow">Operational Library / MOP Example</p>

          <h1>UPS Module Replacement</h1>

          <p class="advisory-note-lead">
            How I would replace a power module in a modular UPS. The vendor does
            the work on the module. Operations owns the UPS, the load and the
            decision to go on at each hold point.
          </p>
        </div>

        <aside class="advisory-note-card">
          <span class="note-label">Classification</span>
          <p>
            An example I wrote for this site. A real procedure must follow the
            manufacturer’s instructions, the site’s electrical safety rules and
            its own change process.
          </p>
        </aside>
      </div>
    </section>

    <section class="advisory-note-content">
      <div class="container advisory-content-grid">
        <article class="advisory-article">

          <div class="metadata-table">
            <div><strong>Document ID:</strong> <span class="nowrap">MOP-UPS-004</span></div>
            <div><strong>Revision:</strong> 1.0</div>
            <div><strong>Status:</strong> Example</div>
            <div><strong>Approval:</strong> Example only</div>
          </div>

          <h2>1. Purpose</h2>

          <p>
            Replace one power module in a modular UPS while the load stays on the
            UPS, then return the UPS to normal operation with its redundancy back.
          </p>

          <h2>2. The real risk</h2>

          <p>
            This work usually starts with an alarm. One module has shut down, and the others have taken its load. Nothing is down, and it is easy to treat it as a routine part swap. It isn’t. The UPS has already lost a module’s worth of redundancy, and it stays that way until the new module is in and working.
          </p>

          <p>
            If the modules that are left can’t carry the load, the UPS transfers to static bypass. The load then runs on mains with no UPS protection. A mains disturbance during that time reaches the IT equipment directly.
          </p>

          <p>
            Taking the wrong module offline is the second danger. It removes a working module from a UPS that is already short of one. That can be enough to send the UPS to bypass.
          </p>

          <p>
            The new module can be a risk of its own. The frame accepts it and checks it automatically, but that only tells you it fits. If the module carries a firmware version that has never run on this site, you are testing it on a live load. Ask the vendor which version it has before it goes in.
          </p>

          <p>
            The person doing the work faces real hazards too. Modules are heavy, often too heavy for one person. Capacitors inside can hold charge after the module comes out. The DC side stays live as long as batteries are connected, and there is an arc flash risk at the slot.
          </p>

          <p>
            A planned swap, for example after a service notice from the manufacturer, follows the same steps. The difference is that you start with full redundancy and can choose the time.
          </p>

          <div class="principle-callout">
            <p>
              <strong>Note:</strong> Many modular UPSs allow a module to be
              replaced while the UPS carries the load. Some designs, or some
              faults, need the UPS in maintenance bypass first. The manufacturer’s
              procedure decides. If bypass is needed, follow
              <a href="ups-maintenance-bypass.html">UPS Maintenance Bypass (<span class="nowrap">MOP-UPS-001</span>)</a>
              and treat the load as unprotected for the whole window.
            </p>
          </div>

          <h2>3. Before you start</h2>

          <ul class="checklist">
            <li>☐ Change approved and window agreed</li>
            <li>☐ Fault logs read: which module, what failed, any other alarms</li>
            <li>☐ Load checked against what the remaining modules can carry, with margin</li>
            <li>☐ The other supply path (B side) normal, with no work planned on it</li>
            <li>☐ Replacement module on site: right part number, undamaged</li>
            <li>☐ Firmware version of the new module known and compared with the modules in the frame</li>
            <li>☐ Manufacturer’s procedure on site and read</li>
            <li>☐ Lifting aid on site if the module needs one</li>
            <li>☐ PPE for the work and the arc flash risk at the UPS</li>
            <li>☐ Alarms and thresholds for the UPS visible in BMS/EPMS</li>
            <li>☐ Way back agreed: what happens if the new module won’t come online</li>
          </ul>

          <h2>4. Who does what</h2>

          <div class="responsive-table">
            <table>
              <thead>
                <tr>
                  <th>Role</th>
                  <th>Does</th>
                </tr>
              </thead>
              <tbody>
                <tr>
                  <td data-label="Role" data-role="main">Work lead (named in the plan)</td>
                  <td data-label="Does">Runs the work, holds the briefing, decides at each hold point. Can be one of the two operations people below.</td>
                </tr>
                <tr>
                  <td data-label="Role" data-role="main">UPS vendor specialist</td>
                  <td data-label="Does">Takes the module offline, replaces it and brings the new one online, following the manufacturer’s procedure. Works under the vendor’s own electrical authorization.</td>
                </tr>
                <tr>
                  <td data-label="Role" data-role="main">Operator on duty, at the UPS</td>
                  <td data-label="Does">Stays with the vendor. Reads the UPS display and confirms the module and each step.</td>
                </tr>
                <tr>
                  <td data-label="Role" data-role="main">Second person on BMS (Operator on duty or Shift lead)</td>
                  <td data-label="Does">Watches alarms and thresholds in BMS/EPMS for the UPS, the room and the other supply path. Reports any change at once.</td>
                </tr>
                <tr>
                  <td data-label="Role" data-role="main">Shift lead</td>
                  <td data-label="Does">Decides if the work stops or the window is extended. Escalates.</td>
                </tr>
                <tr>
                  <td data-label="Role" data-role="main">Change manager</td>
                  <td data-label="Does">Owns the change record and closes it.</td>
                </tr>
              </tbody>
            </table>
          </div>

          <p>
            Staffing:
          </p>

          <ul>
            <li>No one on site: the work does not start. A failed module found remotely is reported to the On-call person, who decides how fast the replacement must happen.</li>
            <li>One person from operations on site: the work does not start. One person can’t stay with the vendor and watch BMS at the same time.</li>
            <li>Two or more from operations on site: one stays with the vendor at the UPS. The other watches BMS and is free to act if something changes.</li>
            <li>Security: escorts the vendor and checks that access is approved. Access approval does not approve the work.</li>
          </ul>

          <h2>5. Steps</h2>

          <div class="responsive-table">
            <table>
              <thead>
                <tr>
                  <th>Step</th>
                  <th>Action</th>
                  <th>Check</th>
                  <th>Owner</th>
                </tr>
              </thead>
              <tbody>
                <tr>
                  <td data-label="Step" data-role="lead">1</td>
                  <td data-label="Action" data-role="main">Hold the briefing: the work, roles, hold points, stop rule and way back.</td>
                  <td data-label="Check">Everyone knows who can stop the work.</td>
                  <td data-label="Owner">Work lead</td>
                </tr>
                <tr>
                  <td data-label="Step" data-role="lead">2</td>
                  <td data-label="Action" data-role="main">Check the UPS: on inverter, alarms, load per module, battery state.</td>
                  <td data-label="Check">Load can be carried by the remaining modules with margin.</td>
                  <td data-label="Owner">Operator on duty, at the UPS</td>
                </tr>
                <tr>
                  <td data-label="Step" data-role="lead">3</td>
                  <td data-label="Action" data-role="main">Check the other supply path in BMS.</td>
                  <td data-label="Check">B side normal, no work on it.</td>
                  <td data-label="Owner">Second person on BMS</td>
                </tr>
                <tr>
                  <td data-label="Step" data-role="lead">4</td>
                  <td data-label="Action" data-role="main">Identify the module to replace: module tag, slot number and serial against the fault log and work order. Mark it.</td>
                  <td data-label="Check">Vendor and Operator on duty agree it is the right module.</td>
                  <td data-label="Owner">UPS vendor specialist</td>
                </tr>
                <tr class="hold-point">
                  <td data-label="Step" data-role="lead">5</td>
                  <td data-label="Action" data-role="main"><strong>Hold point:</strong> The Work lead confirms the load, the other path and the right module before anything is taken offline.</td>
                  <td data-label="Check">Go given before step 6.</td>
                  <td data-label="Owner">Work lead</td>
                </tr>
                <tr>
                  <td data-label="Step" data-role="lead">6</td>
                  <td data-label="Action" data-role="main">Take the module offline, following the manufacturer’s procedure.</td>
                  <td data-label="Check">Remaining modules share the load. UPS stays on inverter, no transfer to bypass.</td>
                  <td data-label="Owner">UPS vendor specialist</td>
                </tr>
                <tr>
                  <td data-label="Step" data-role="lead">7</td>
                  <td data-label="Action" data-role="main">Wait the time the manufacturer sets, then remove the module. Use the lifting aid.</td>
                  <td data-label="Check">Slot left safe as the manufacturer requires.</td>
                  <td data-label="Owner">UPS vendor specialist</td>
                </tr>
                <tr>
                  <td data-label="Step" data-role="lead">8</td>
                  <td data-label="Action" data-role="main">Check the new module: part number, serial, damage and firmware version.</td>
                  <td data-label="Check">Firmware matches the frame, or a newer version is approved by the vendor for this frame and accepted by the Work lead.</td>
                  <td data-label="Owner">UPS vendor specialist</td>
                </tr>
                <tr class="hold-point">
                  <td data-label="Step" data-role="lead">9</td>
                  <td data-label="Action" data-role="main"><strong>Hold point:</strong> The Work lead confirms the new module and its firmware before it goes in.</td>
                  <td data-label="Check">Go given before step 10.</td>
                  <td data-label="Owner">Work lead</td>
                </tr>
                <tr>
                  <td data-label="Step" data-role="lead">10</td>
                  <td data-label="Action" data-role="main">Insert the new module, secure it and bring it online, following the manufacturer’s procedure.</td>
                  <td data-label="Check">Module recognized and sharing the load. No new alarms.</td>
                  <td data-label="Owner">UPS vendor specialist</td>
                </tr>
                <tr>
                  <td data-label="Step" data-role="lead">11</td>
                  <td data-label="Action" data-role="main">Watch the UPS for the time set in the plan.</td>
                  <td data-label="Check">Even load sharing, normal temperatures, no alarms or thresholds crossed.</td>
                  <td data-label="Owner">Second person on BMS</td>
                </tr>
                <tr>
                  <td data-label="Step" data-role="lead">12</td>
                  <td data-label="Action" data-role="main">Confirm the UPS is back to normal: on inverter, all modules online, redundancy restored, BMS shows the right state.</td>
                  <td data-label="Check">Matches the state before the fault.</td>
                  <td data-label="Owner">Operator on duty, at the UPS</td>
                </tr>
                <tr class="hold-point">
                  <td data-label="Step" data-role="lead">13</td>
                  <td data-label="Action" data-role="main"><strong>Hold point:</strong> The Work lead confirms the UPS is back to normal before the work is closed.</td>
                  <td data-label="Check">Go given to close the work.</td>
                  <td data-label="Owner">Work lead</td>
                </tr>
                <tr>
                  <td data-label="Step" data-role="lead">14</td>
                  <td data-label="Action" data-role="main">Put the module tag on the new module. Record the fault, the work and both serial numbers against the module tags. Tag the faulty module for return.</td>
                  <td data-label="Check">Records complete, change closed.</td>
                  <td data-label="Owner">Change manager</td>
                </tr>
              </tbody>
            </table>
          </div>

          <div class="principle-callout">
            <p>
              <strong>Note:</strong> Module weight, wait times, how a module is
              taken offline and whether the empty slot needs a cover all vary
              between manufacturers and models. The manufacturer’s procedure
              decides each one. When each module has its own tag, you can follow
              its faults and service history, which matters when one module is
              newer than the rest.
            </p>
          </div>

          <h2>6. If it goes wrong</h2>

          <p>
            <strong>If the UPS transfers to bypass, or anyone is unsure about the
            load, stop. Take nothing else offline.</strong>
          </p>

          <p>
            The UPS goes to bypass during the work: the load is on mains without protection. Stop the work. The vendor and the Shift lead decide how to get the UPS back on inverter. The Shift lead escalates while the load is on bypass.
          </p>

          <p>
            Mains fails during the work: follow
            <a href="../eop/utility-power-loss.html">Utility Power Loss Response (<span class="nowrap">EOP-PWR-001</span>)</a>.
          </p>

          <p>
            The load is lost on this path: the other path carries the IT equipment that has dual supplies. Equipment with a single supply goes down. The Shift lead escalates at once and follows the site’s own plan for informing customers.
          </p>

          <p>
            The new module won’t come online or shows a fault: take it out again. The UPS runs with reduced redundancy, as it did before the work. This stays escalated until a working module is in. Only put the old module back if it was removed for a planned swap and is known to work.
          </p>

          <p>
            The new module comes online but behaves differently from the others (uneven load sharing, alarms, high temperature): take it offline again and handle it as a module that won’t come online.
          </p>

          <p>
            The wrong module was taken offline: bring it back online at once if the manufacturer’s procedure allows it. Stop the work and check the UPS state before anything else.
          </p>

          <p>
            Smoke, a burning smell or a fire alarm: follow
            <a href="../eop/fire-alarm-response.html">Fire Alarm Response (<span class="nowrap">EOP-FIR-004</span>)</a>.
          </p>

          <p>
            Someone is hurt: people first. Call for help and follow the site’s own plan.
          </p>

          <h2>7. After the work</h2>

          <ul class="checklist">
            <li>☐ UPS on inverter, all modules online</li>
            <li>☐ Redundancy back to the design level</li>
            <li>☐ No alarms active or suppressed</li>
            <li>☐ BMS/EPMS shows the right state</li>
            <li>☐ New module tagged, firmware version recorded</li>
            <li>☐ Faulty module tagged and packed for return</li>
            <li>☐ Serial numbers updated in the maintenance system</li>
            <li>☐ Area clean, covers and doors closed</li>
            <li>☐ Change closed</li>
          </ul>

          <h2>8. Rules and standards</h2>

          <p>
            The IEC 62040 series covers UPS systems: part 1 for safety, part 3 for
            performance. Work on and near electrical installations follows the
            local rules: EN 50110-1 in Europe, FSE in Norway, the Electricity at
            Work Regulations 1989 in the UK and NFPA 70E in the US. The
            manufacturer’s instructions set how a module is taken out, replaced
            and brought back.
          </p>

        </article>

        <aside class="advisory-sidebar">
          <div class="sidebar-box">
            <h3>Example Asset References</h3>
            <ul>
              <li><span class="nowrap">SITE1-B1-ER2-UPS-001-01</span>: UPS with the failed module</li>
              <li><span class="nowrap">SITE1-B1-ER2-UPS-001-01-M03</span>: Power module under replacement (module 3 in that UPS)</li>
              <li><span class="nowrap">SITE1-B1-ER3-UPS-002-01</span>: UPS on the other supply path</li>
            </ul>
          </div>
        </aside>
      </div>
    </section>
  </main>

  <div class="container page-back">
    <a class="footer-link" href="./"><span aria-hidden="true">←</span> Back to MOP examples</a>
  </div>

  <footer class="site-footer" id="contact">
    <div class="container footer-grid footer-grid--two">

      <div class="footer-col">
        <div class="section-label">Professional Contact</div>

        <ul class="contact-list">
          <li>
            <span class="contact-icon" aria-hidden="true">
              <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round">
                <path d="M4 4h16c1.1 0 2 .9 2 2v12c0 1.1-.9 2-2 2H4c-1.1 0-2-.9-2-2V6c0-1.1.9-2 2-2z"/>
                <polyline points="22,6 12,13 2,6"/>
              </svg>
            </span>
            <a href="mailto:tom@tomjensen.no">tom@tomjensen.no</a>
          </li>

          <li>
            <span class="contact-icon" aria-hidden="true">
              <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round">
                <path d="M16 8a6 6 0 016 6v7h-4v-7a2 2 0 00-4 0v7h-4v-7a6 6 0 016-6z"/>
                <rect x="2" y="9" width="4" height="12"/>
                <circle cx="4" cy="4" r="2"/>
              </svg>
            </span>
            <a href="https://www.linkedin.com/in/tom-jensen-8529a33" target="_blank" rel="noopener">
              linkedin.com/in/tom-jensen-8529a33
            </a>
          </li>

          <li class="contact-location">
            <span class="contact-icon" aria-hidden="true">
              <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round">
                <path d="M21 10c0 7-9 13-9 13s-9-6-9-13a9 9 0 0118 0z"/>
                <circle cx="12" cy="10" r="3"/>
              </svg>
            </span>
            <span>
              <strong>Based in Norway</strong>
            </span>
          </li>
        </ul>
      </div>

      <div class="footer-col">
        <div class="section-label">Selected creative work</div>
        <p>
          My writing and side projects live at VeylorCraft.
        </p>
        <a href="https://veylorcraft.com" target="_blank" rel="noopener" class="footer-link">
          Visit VeylorCraft.com <span aria-hidden="true">→</span>
        </a>
      </div>

    </div>

    <div class="footer-bottom">
      <div class="container footer-bottom-inner">
        <span>&copy; 2026 Tom Jensen</span>
        <a href="../../privacy.html">Privacy</a>
      </div>
    </div>
  </footer>

  <script>
    (function () {
      var btn = document.querySelector('.nav-toggle');
      var nav = document.getElementById('primary-nav');
      if (!btn || !nav) return;
      function setOpen(open) {
        btn.setAttribute('aria-expanded', String(open));
        nav.classList.toggle('is-open', open);
      }
      btn.addEventListener('click', function () {
        setOpen(btn.getAttribute('aria-expanded') !== 'true');
      });
      nav.addEventListener('click', function (e) {
        if (e.target.closest('a')) setOpen(false);
      });
      document.addEventListener('keydown', function (e) {
        if (e.key === 'Escape') setOpen(false);
      });
    })();
  </script>
</body>
</html>
