<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />

  <title>SOP Example: Data Hall Access Control | Tom Jensen</title>
  <meta name="description" content="An example procedure for letting people into a data hall: approval, identity, escort, the rules inside, and a checked exit." />

  <script>document.documentElement.classList.add('js');</script>

  <link rel="stylesheet" href="../../style.css?v=11" />
  <link rel="icon" href="../../images/favicon.png" />

  <meta property="og:title" content="SOP Example: Data Hall Access Control | Tom Jensen" />
  <meta property="og:description" content="How I would control data hall access: who may enter, the difference between access and work approval, escort rules, and what to do when it goes wrong." />
  <meta property="og:image" content="https://tomjensen.no/images/og-image.png" />
  <meta property="og:url" content="https://tomjensen.no/operational/sop/datahall-access-control.html" />
  <meta property="og:type" content="website" />
</head>

<body>

  <header class="site-header">
    <div class="container header-inner">
      <a href="../../index.html" class="site-name">TOM JENSEN</a>

      <button class="nav-toggle" type="button" aria-expanded="false" aria-controls="primary-nav">Menu</button>

      <nav class="primary-nav" id="primary-nav" aria-label="Primary">
        <a href="../../index.html#about">About</a>
        <a href="../../index.html#principles">Principles</a>
        <a href="../../index.html#expertise">Focus Areas</a>
        <a href="../../operational/" aria-current="page">Operational Library</a>
        <a href="../../index.html#experience">Experience</a>
        <a href="../../index.html#contact">Contact</a>
      </nav>
    </div>
  </header>

  <main>
    <section class="advisory-note-hero">
      <div class="container advisory-note-layout">
        <div class="advisory-note-main">
          <p class="eyebrow">Operational Library / SOP Example</p>

          <h1>Data Hall Access Control</h1>

          <p class="advisory-note-lead">
            How I would handle access to a data hall. Most of the risk comes from
            people who are allowed in, not from strangers: the wrong rack, the
            wrong cable, work nobody approved.
          </p>
        </div>

        <aside class="advisory-note-card">
          <span class="note-label">Classification</span>
          <p>
            An example I wrote for this site. A real procedure must follow the
            site's security policy, customer contracts and local rules.
          </p>
        </aside>
      </div>
    </section>

    <section class="advisory-note-content">
      <div class="container advisory-content-grid">
        <article class="advisory-article">

          <div class="metadata-table">
            <div><strong>Document ID:</strong> <span class="nowrap">SOP-SEC-003</span></div>
            <div><strong>Revision:</strong> 2.0</div>
            <div><strong>Status:</strong> Example</div>
            <div><strong>Approval:</strong> Example only</div>
          </div>

          <h2>1. Purpose</h2>

          <p>
            Every person who enters a data hall can affect the equipment in it.
            This procedure checks who goes in, why, where they may go and what
            they may do, and that everyone comes out again with the room as they
            found it.
          </p>

          <h2>2. The real risk</h2>

          <p>
            Strangers are the obvious risk, and the access system handles most of
            that. The bigger risk is approved people doing the wrong thing. A
            vendor pulls a cable in the wrong rack. A contractor starts work that
            was never approved. A visitor props a door open or leaves a floor tile
            up, and airflow and security suffer.
          </p>

          <p>
            Packaging is a common one. Customers and vendors often carry boxes
            straight into the hall. Cardboard brings dust and fire load into the
            room, so unpacking happens outside the hall. Watch for it on every
            visit.
          </p>

          <p>
            A door held open for a colleague lets in someone nobody checked.
          </p>

          <p>
            <strong>Access approval lets someone into the room. Any work on
            equipment also needs a work approval, such as an approved change or
            work order. Without one, they may look, but not touch.</strong>
          </p>

          <h2>3. Before the visit</h2>

          <ul class="checklist">
            <li>☐ Access request approved: who, why, which room, which rack or cage, when</li>
            <li>☐ Work approval in place if any work will be done</li>
            <li>☐ Escort decided: needed or not, and who</li>
            <li>☐ Visitor has done the site induction, or will get the briefing at entry</li>
            <li>☐ No incident, test or maintenance in the room that should stop the visit</li>
          </ul>

          <h2>4. Who does what</h2>

          <div class="responsive-table">
            <table>
              <thead>
                <tr>
                  <th>Role</th>
                  <th>Task</th>
                </tr>
              </thead>

              <tbody>

                <tr>
                  <td data-label="Role" data-role="main">Requester (customer or vendor contact)</td>
                  <td data-label="Task">Asks for access in advance: names, reason, room, time.</td>
                </tr>

                <tr>
                  <td data-label="Role" data-role="main">Security</td>
                  <td data-label="Task">Checks identity and approval, issues and collects badges, logs entry and exit, watches doors and cameras.</td>
                </tr>

                <tr>
                  <td data-label="Role" data-role="main">Operator on duty</td>
                  <td data-label="Task">Confirms nothing in the room should stop the visit. Tells the escort if conditions change.</td>
                </tr>

                <tr>
                  <td data-label="Role" data-role="main">Escort</td>
                  <td data-label="Task">Stays with the visitor, makes sure the rules are followed, checks the area at exit.</td>
                </tr>

                <tr>
                  <td data-label="Role" data-role="main">Shift lead</td>
                  <td data-label="Task">Approves exceptions, decides on visits during incidents or maintenance.</td>
                </tr>

                <tr>
                  <td data-label="Role" data-role="main">Facility manager</td>
                  <td data-label="Task">Owns the access policy and reviews the logs.</td>
                </tr>

              </tbody>
            </table>
          </div>

          <div class="principle-callout">
            <p>
              <strong>Note:</strong> Whether a visitor needs an escort depends on
              two things: the site's security level and the work. On high-security
              sites, everyone is escorted all the time. Elsewhere, a trained vendor
              may enter alone for a simple task, but for work on critical equipment
              an operations person stays with them. Write the rules in the site's
              access policy.
            </p>
          </div>

          <p>
            Staffing:
          </p>

          <ul>
            <li>No one on site: no visits. Emergency access by a vendor follows the site's own process, agreed in advance with the On-call person.</li>
            <li>One person: alarms are watched all the time, whatever else happens. Whether that person can also escort is decided case by case. If the vendor is there to fix the alarm in that room, going with them may be the right call, as long as alarms are still seen. Otherwise a visit that needs an escort waits.</li>
            <li>Two or more: one person escorts, the other stays on alarms and the phone.</li>
            <li>Security: checks identity, issues badges and watches door alarms and cameras. Where Security is on site, they can escort if the site allows it.</li>
          </ul>

          <h2>5. Steps</h2>

          <div class="responsive-table">
            <table>
              <thead>
                <tr>
                  <th>Step</th>
                  <th>Action</th>
                  <th>Check</th>
                  <th>Owner</th>
                </tr>
              </thead>

              <tbody>

                <tr>
                  <td data-label="Step" data-role="lead">1</td>
                  <td data-label="Action" data-role="main">Check the request: who, why, which room and rack, when. If work is planned, find the work approval.</td>
                  <td data-label="Check">Request approved and matches the visit. Work approval found if needed.</td>
                  <td data-label="Owner">Security</td>
                </tr>

                <tr>
                  <td data-label="Step" data-role="lead">2</td>
                  <td data-label="Action" data-role="main">Ask the Operator on duty if anything in the room should stop the visit.</td>
                  <td data-label="Check">No incident, test or maintenance there, or the Shift lead approves.</td>
                  <td data-label="Owner">Security, Operator on duty</td>
                </tr>

                <tr>
                  <td data-label="Step" data-role="lead">3</td>
                  <td data-label="Action" data-role="main">Check identity against the request.</td>
                  <td data-label="Check">Photo ID matches the named person.</td>
                  <td data-label="Owner">Security</td>
                </tr>

                <tr>
                  <td data-label="Step" data-role="lead">4</td>
                  <td data-label="Action" data-role="main">Issue a badge or card for the approved rooms and time only.</td>
                  <td data-label="Check">Card opens only the approved doors, and expires with the visit.</td>
                  <td data-label="Owner">Security</td>
                </tr>

                <tr>
                  <td data-label="Step" data-role="lead">5</td>
                  <td data-label="Action" data-role="main">Name the escort if one is needed.</td>
                  <td data-label="Check">Escort present before entry.</td>
                  <td data-label="Owner">Shift lead</td>
                </tr>

                <tr>
                  <td data-label="Step" data-role="lead">6</td>
                  <td data-label="Action" data-role="main">Brief the visitor: one person per badge swipe, doors closed, no photos unless approved, no work beyond the approval, no packaging in the hall, where the exit is, and what the fire alarm (and gas-extinguishing alarm, where the hall has one) sounds like.</td>
                  <td data-label="Check">Visitor confirms the rules.</td>
                  <td data-label="Owner">Escort or Security</td>
                </tr>

                <tr class="hold-point">
                  <td data-label="Step" data-role="lead">7</td>
                  <td data-label="Action" data-role="main"><strong>Hold point:</strong> no entry until steps 1–6 are done.</td>
                  <td data-label="Check">All checks done.</td>
                  <td data-label="Owner">Security</td>
                </tr>

                <tr>
                  <td data-label="Step" data-role="lead">8</td>
                  <td data-label="Action" data-role="main">Enter through the approved door.</td>
                  <td data-label="Check">Each person's entry logged.</td>
                  <td data-label="Owner">Escort</td>
                </tr>

                <tr>
                  <td data-label="Step" data-role="lead">9</td>
                  <td data-label="Action" data-role="main">Stay with the visitor during the visit.</td>
                  <td data-label="Check">Work only on approved equipment. No packaging brought in. Doors closed. Floor tiles in place.</td>
                  <td data-label="Owner">Escort</td>
                </tr>

                <tr>
                  <td data-label="Step" data-role="lead">10</td>
                  <td data-label="Action" data-role="main">Check the area before leaving.</td>
                  <td data-label="Check">Doors closed, tiles in place, nothing left behind, no packaging.</td>
                  <td data-label="Owner">Escort</td>
                </tr>

                <tr>
                  <td data-label="Step" data-role="lead">11</td>
                  <td data-label="Action" data-role="main">Log the exit.</td>
                  <td data-label="Check">Everyone who went in has come out.</td>
                  <td data-label="Owner">Security</td>
                </tr>

                <tr>
                  <td data-label="Step" data-role="lead">12</td>
                  <td data-label="Action" data-role="main">Collect the badge, or disable the temporary card.</td>
                  <td data-label="Check">Badge returned or card disabled.</td>
                  <td data-label="Owner">Security</td>
                </tr>

                <tr>
                  <td data-label="Step" data-role="lead">13</td>
                  <td data-label="Action" data-role="main">Record anything unusual.</td>
                  <td data-label="Check">Each finding recorded, with an owner.</td>
                  <td data-label="Owner">Security, Shift lead</td>
                </tr>

              </tbody>
            </table>
          </div>

          <h2>6. If it goes wrong</h2>

          <p>
            Someone tailgates, or there is a person in the hall you don't
            recognize: don't confront them if it feels unsafe. Call Security.
            Security identifies them and escorts them out. Record it, and check
            what they had access to.
          </p>

          <p>
            A visitor works outside the approval or on the wrong equipment: stop
            the work at once, calmly. Call the Shift lead. Check the equipment and
            alarms before anything else is touched.
          </p>

          <p>
            An alarm or incident starts during the visit: pause the visit. The
            escort brings the visitors out of the hall or to a safe place, and
            Security uses the log to check everyone is accounted for.
          </p>

          <p>
            Fire alarm, or gas-extinguishing alarm where the hall has one: leave
            at once by the nearest exit. The escort counts their visitors at the
            assembly point. See
            <a href="../eop/fire-alarm-response.html">Fire Alarm Response (<span class="nowrap">EOP-FIR-004</span>)</a>.
          </p>

          <p>
            Lost badge: disable it at once and record it.
          </p>

          <p>
            Access given by mistake: get the person out safely, disable the card,
            tell the Shift lead and record it. Check what they did while inside.
          </p>

          <h2>7. After the visit</h2>

          <ul class="checklist">
            <li>☐ Everyone out, and the count matches the entry log</li>
            <li>☐ Badges returned or cards disabled</li>
            <li>☐ Area checked: doors closed, tiles in place, no packaging</li>
            <li>☐ Anything unusual recorded and reported</li>
          </ul>

          <h2>8. Rules and standards</h2>

          <p>
            ISO/IEC 27001 includes controls for physical access to secure areas.
            EN 50600-2-5 covers security systems for data centers. Customer
            contracts often add their own rules for their space. If the site
            stores visitor logs or camera footage, these are personal data; in
            Europe GDPR applies, so keep only what is needed, for no longer than
            needed.
          </p>

        </article>

        <aside class="advisory-sidebar">

          <div class="sidebar-box">
            <h3>Example Area References</h3>
            <ul>
              <li><span class="nowrap">SITE1-B1-DH1</span>: Data hall 1</li>
              <li><span class="nowrap">SITE1-B1-RC1</span>: Reception and security desk</li>
              <li><span class="nowrap">SITE1-B1-LB1</span>: Loading bay and unpacking area</li>
            </ul>
          </div>

        </aside>
      </div>
    </section>
  </main>

  <div class="container page-back">
    <a class="footer-link" href="./"><span aria-hidden="true">←</span> Back to SOP examples</a>
  </div>

  <footer class="site-footer" id="contact">
    <div class="container footer-grid footer-grid--two">

      <div class="footer-col">
        <div class="section-label">Professional Contact</div>

        <ul class="contact-list">
          <li>
            <span class="contact-icon" aria-hidden="true">
              <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round">
                <path d="M4 4h16c1.1 0 2 .9 2 2v12c0 1.1-.9 2-2 2H4c-1.1 0-2-.9-2-2V6c0-1.1.9-2 2-2z"/>
                <polyline points="22,6 12,13 2,6"/>
              </svg>
            </span>
            <a href="mailto:tom@tomjensen.no">tom@tomjensen.no</a>
          </li>

          <li>
            <span class="contact-icon" aria-hidden="true">
              <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round">
                <path d="M16 8a6 6 0 016 6v7h-4v-7a2 2 0 00-4 0v7h-4v-7a6 6 0 016-6z"/>
                <rect x="2" y="9" width="4" height="12"/>
                <circle cx="4" cy="4" r="2"/>
              </svg>
            </span>
            <a href="https://www.linkedin.com/in/tom-jensen-8529a33" target="_blank" rel="noopener">
              linkedin.com/in/tom-jensen-8529a33
            </a>
          </li>

          <li class="contact-location">
            <span class="contact-icon" aria-hidden="true">
              <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round">
                <path d="M21 10c0 7-9 13-9 13s-9-6-9-13a9 9 0 0118 0z"/>
                <circle cx="12" cy="10" r="3"/>
              </svg>
            </span>
            <span>
              <strong>Based in Norway</strong>
            </span>
          </li>
        </ul>
      </div>

      <div class="footer-col">
        <div class="section-label">Selected creative work</div>
        <p>
          My writing and side projects live at VeylorCraft.
        </p>
        <a href="https://veylorcraft.com" target="_blank" rel="noopener" class="footer-link">
          Visit VeylorCraft.com <span aria-hidden="true">→</span>
        </a>
      </div>

    </div>

    <div class="footer-bottom">
      <div class="container footer-bottom-inner">
        <span>&copy; 2026 Tom Jensen</span>
        <a href="../../privacy.html">Privacy</a>
      </div>
    </div>
  </footer>

  <script>
    (function () {
      var btn = document.querySelector('.nav-toggle');
      var nav = document.getElementById('primary-nav');
      if (!btn || !nav) return;
      function setOpen(open) {
        btn.setAttribute('aria-expanded', String(open));
        nav.classList.toggle('is-open', open);
      }
      btn.addEventListener('click', function () {
        setOpen(btn.getAttribute('aria-expanded') !== 'true');
      });
      nav.addEventListener('click', function (e) {
        if (e.target.closest('a')) setOpen(false);
      });
      document.addEventListener('keydown', function (e) {
        if (e.key === 'Escape') setOpen(false);
      });
    })();
  </script>
</body>
</html>
